---
projet: NUANCES
domaine: Cadre légal et réglementaire BESS
auteur: [[Furet]]
date: 2026-05-10
statut: draft
---

# Cadre Légal et Réglementaire BESS — EU, Belgique, France et Mobilité

## 1. Cadre européen fondamental

### 1.1 EU Battery Regulation — Règlement (UE) 2023/1542

**Entrée en vigueur :** 17 août 2023 (remplace la Directive 2006/66/CE)
**Portée :** Règlement d'application directe dans tous les États membres (pas de transposition nationale nécessaire)

**Champ d'application :**
- Batteries portables
- Batteries industrielles (dont BESS > 2 kWh)
- Batteries LMT (light means of transport : e-bikes, trottinettes)
- Batteries VE (véhicules électriques)
- Batteries de démarrage (SLI)

**Objectifs clés :**
1. Harmoniser les règles de durabilité, performance et sécurité
2. Établir des exigences de contenu recyclé obligatoire
3. Créer un passeport numérique batterie (Battery Passport)
4. Renforcer la responsabilité élargie des producteurs (REP)

#### Calendrier de mise en conformité — BESS

| Date | Obligation |
|------|-----------|
| Août 2023 | Entrée en vigueur |
| Février 2024 | Règles générales applicables (interdiction substances dangereuses, labelling de base) |
| Août 2024 | Marquage CE obligatoire + exigences étiquetage |
| Août 2025 | Obligations gestion déchets batteries + REP activée |
| Février 2027 | Passeport numérique batterie obligatoire (batteries industrielles, VE, LMT > 2 kWh) |
| Août 2028 | Exigences carbone footprint déclaratoires (Category B) |
| Août 2030 | Exigences carbone footprint prescriptives (limites maximales) |
| Août 2031 | Contenu recyclé obligatoire : cobalt 16%, lithium 6%, nickel 6%, plomb 85% |

#### Contenu recyclé et implications BESS
Pour les batteries industrielles et BESS > 2 kWh (2031) :
- Cobalt : 16% de contenu recyclé minimum
- Lithium : 6% minimum
- Nickel : 6% minimum

**Implication stratégique NUANCES :** La réglementation favorise structurellement les chimies sans cobalt (LFP, sodium-ion). Un BESS LFP échappe partiellement à ces contraintes (pas de cobalt). Avantage concurrentiel croissant.

#### Passeport numérique batterie (Battery Passport)
- Obligatoire à partir de février 2027 pour batteries industrielles > 2 kWh
- Contenu : composition chimique, empreinte carbone, état de santé (SOH), traçabilité chaîne d'approvisionnement, informations recyclage
- Format : QR code + plateforme digitale EU centralisée
- Impact sur NUANCES : tout système BESS vendu dans l'UE devra intégrer cette traçabilité — coût de conformité à anticiper dès le design produit

#### REP — Responsabilité Élargie des Producteurs
- Financement de la collecte et du recyclage des batteries en fin de vie
- En France : Décret 2024-1221 (27/12/2024) transpose la REP batteries — entrée en vigueur août 2025
- Adhésion à un éco-organisme agréé obligatoire (Corepile, Refashion selon catégorie)

---

### 1.2 RED III — Directive sur les Énergies Renouvelables (2023/2413)
**Entrée en vigueur :** Novembre 2023
**Transposition nationale :** 21 mai 2025 (deadline)

**Objectif global :** 42,5% d'énergie renouvelable dans la consommation finale brute de l'UE d'ici 2030 (cible aspirationnelle 45%).

**Dispositions directement pertinentes pour BESS :**

**Prosumers et autoconsommation :**
- Droit à l'autoconsommation sans procédures disproportionnées
- Systèmes ≤ 50 kW : pas de permis requis sauf justification spécifique
- Droit à vendre l'excédent à des prix de marché équitables
- Intégration des petites et décentralisées ressources (batteries, bornes de recharge, VE) dans les marchés d'énergie si conditions techniques respectées

**Communautés d'énergie renouvelable (CER) :**
- RED III crée un cadre légal pour que les citoyens organisent collectivement la production et le stockage d'énergie
- Plus de 8 000 communautés d'énergie recensées dans l'UE (novembre 2025)
- Droit d'accès au réseau, de partage de l'énergie, et de participation aux marchés d'énergie
- **Pertinence NUANCES : forte** — le modèle citoyen/communautaire de NUANCES est directement encadré et soutenu par RED III

**Permitting accéléré :**
- RED III impose des délais maximaux de permitting pour projets renouvelables (storage inclus)
- Zones d'accélération des énergies renouvelables (ZAER) : délais réduits à 12 mois

---

### 1.3 MACF — Mécanisme d'Ajustement Carbone aux Frontières
**Règlement (UE) 2023/956 — CBAM (Carbon Border Adjustment Mechanism)**
- Phase transitoire : 2023–2025 (déclaration sans paiement)
- Phase définitive : à partir de 2026

**Lien avec BESS :**
- Les batteries contenant nickel, cobalt importées hors UE (Chine essentiellement) pourraient être soumises au MACF si incluses dans les catégories couvertes
- Actuellement, les batteries ne sont pas directement dans la liste initiale MACF (acier, aluminium, ciment, engrais, électricité, hydrogène)
- **À surveiller :** extension probable du MACF aux batteries post-2026 — renforcerait la compétitivité des productions européennes et des chimies sans cobalt/nickel

---

### 1.4 Autres réglementations EU pertinentes

**ESAP — Electricity Storage Action Plan (Commission EU, 2023)**
- Plan d'action pour le stockage d'électricité en EU
- Objectifs : lever les barrières réglementaires au stockage, harmoniser les définitions

**Clean Energy Package / Electricity Market Design Reform (2024)**
- Révision du cadre du marché électrique EU
- Clarification du statut légal du stockage (ni producteur ni consommateur — "prosumer de stockage")
- Droit de participer aux marchés de capacité et de services auxiliaires

**NFPA 855 (USA) — Impact EU**
- Standard américain de facto adopté comme référence en Europe pour la sécurité incendie BESS
- Influence les codes du bâtiment nationaux et les assureurs

---

## 2. Belgique

### 2.1 Structure réglementaire
La compétence énergétique est régionalisée en Belgique :
- **VREG** : Vlaamse Regulator van de Elektriciteits- en Gasmarkt (Flandre)
- **CWaPE** : Commission Wallonne pour l'Énergie (Wallonie)
- **Brugel** : Régulateur bruxellois

La politique fédérale (CREG) gère le réseau de transport (Elia) et les marchés wholesale.

### 2.2 Prosumers et autoconsommation
**Règle prosumer historique :**
- Les prosumers avec PV < 10 kVA bénéficiaient historiquement du "compteur qui tourne à l'envers" (net metering virtuel)
- Cette règle est progressivement démantelée depuis 2022 (arrêt Cour constitutionnelle) — remplacée par des tarifs de distribution prosumer (redevance réseau même si autoconsommation)

**Batterie résidentielle — statut 2025 :**
- Autorisation requise auprès du gestionnaire de réseau local (Fluvius en Flandre, ORES/RESA en Wallonie)
- Attestation RGIE (Règlement Général sur les Installations Électriques) obligatoire
- Tarif prosumer : redevance de distribution appliquée même sur l'énergie autoproduite et autoconsommée via réseau (selon puissance injectée de pointe)

**Plug-in BESS (nouveau 2025) :**
- La prescription technique C10/11 de Synergrid a été révisée pour permettre les panneaux plug-in et batteries portables avec prise standard
- Processus de certification C10/26 (nouveau)
- Premier produits approuvés : liste publiée par Synergrid début 2025
- VREG, CWaPE et Brugel ont approuvé le cadre en 2024

### 2.3 Communautés d'énergie en Belgique
- **Flandre (VREG)** : communautés d'énergie renouvelable reconnues depuis 2023, cadre précis dans le Décret Énergie flamand
- **Wallonie (CWaPE)** : cadre CER en cours de finalisation (2025)
- **Bruxelles (Brugel)** : cadre opérationnel depuis 2022

Un BESS partagé entre plusieurs prosumers d'une communauté d'énergie est légalement reconnu en Belgique — le partage de l'électricité (sharing) est permis via les réseaux de distribution.

### 2.4 Autorisations urbanistiques

**Système fixe (au sol ou intégré au bâtiment) :**
- **Flandre** : pas de permis d'urbanisme requis pour BESS ≤ 3 m de hauteur si accolé à un bâtiment existant (règle du permis simplifié)
- **Wallonie** : vérifier CWATUPE — règle générale : acte de notoriété si surface au sol > 40 m²
- **Pour les projets > 1 MWh** : permis d'environnement requis (classe 2 ou 3 selon la Wallonie)

**BESS mobile (sur véhicule ou remorque) :**
- Pas d'autorisation urbanistique si stationné temporairement (< 30 jours en général)
- Stationnement prolongé sur terrain privé : selon règlement communal

### 2.5 Réglementation pour projets commerciaux/industriels
- **Déclaration IPPC/permis d'environnement** : projets > 100 kWh nécessitent analyse selon le registre des activités polluantes (au-delà d'un seuil à confirmer selon région)
- **Normes ATEX** : si local présentant risque d'atmosphère explosive (gaz H₂ de batteries plomb-acide — moins pertinent LFP)

---

## 3. France

### 3.1 Structure réglementaire
- **CRE (Commission de Régulation de l'Énergie)** : régulateur fédéral des marchés électriques
- **RTE** : gestionnaire du réseau de transport
- **Enedis** : gestionnaire du réseau de distribution (monopole)
- **DREAL** : Direction Régionale de l'Environnement (permitting projets ICPE)

### 3.2 Statut légal du stockage en France
Le stockage d'énergie est défini légalement par la loi APER (Accélération des Énergies Renouvelables, mars 2023) comme une activité distincte — ni production, ni consommation. Ce statut est fondamental pour la participation aux marchés.

**Chiffres CRE (juillet 2024) :**
- 917 MW de stockage stationnaire installé en France métropolitaine
- 1 200 MW attendus d'ici fin 2024
- 6 900 MW en file d'attente de raccordement réseau

### 3.3 Batteries solaires résidentielles — réglementation 2025

**Installation :**
- Depuis septembre 2025 : auto-installation de kits batterie prohibée — installation par un électricien qualifié (norme NF C15-100 révisée)
- Disjoncteur dédié obligatoire
- Attestation de conformité CONSUEL obligatoire avant mise en service
- Déclaration préalable en mairie si puissance > 3 kVA (selon cas)

**Autorisation Enedis :**
- Raccordement réseau : dossier S244 (PV + stockage ≤ 36 kVA)
- Délai traitement : 3–6 mois en zone tendue
- Au-dessus de 36 kVA : procédure complète de raccordement (6–18 mois)

**Tarification :**
- Revente surplus : €0,04/kWh (installations ≤ 9 kWc, tarif mars 2025)
- Autoconsommation totale : pas de tarification de revente — optimisation de la facture uniquement

### 3.4 Projets commerciaux et industriels

**ICPE (Installations Classées pour la Protection de l'Environnement) :**
Les BESS peuvent relever de la rubrique ICPE selon leur capacité :
- Rubrique 2925 (batteries) : seuil de déclaration/autorisation selon la capacité totale
  - Déclaration : < 20 MWh
  - Enregistrement : 20–200 MWh
  - Autorisation : > 200 MWh (procédure complète, enquête publique)

**Procédures de raccordement HTB/HTA :**
- Projets > 500 kW : raccordement HTA (20 kV), instruction par Enedis
- Projets > 12 MW : raccordement HTB, instruction par RTE
- Délais : 18–36 mois pour les projets complexes

**Participation marchés de flexibilité (CRE) :**
- FCR (Frequency Containment Reserve) : service système RTE
- aFRR (automatic Frequency Restoration Reserve) : service système RTE
- Réserve rapide, mécanisme d'ajustement
- Qualification BESS comme unité de production ou comme effacement selon configuration
- Un BESS connecté en C&I peut participer en agrégation via un agrégateur mandataire

### 3.5 Loi APER 2023 — Dispositions clés pour BESS

**Loi n°2023-175 du 10 mars 2023 :**
- Reconnaissance légale du stockage d'énergie comme activité autonome
- Délais de permitting accélérés pour projets de stockage associés à des EnR
- Zones d'accélération des énergies renouvelables (ZAER) : inclusion possible du stockage
- Communautés d'énergie renouvelable : cadre légal renforcé, droit à l'autoconsommation collective

**Décret d'application n°2024-1023 (13/11/2024) :**
- Application de l'article 40 de la loi APER sur le stockage
- Précisions procédurales pour les projets de stockage couplés aux EnR

### 3.6 Mécanismes de soutien financier en France

**CEE (Certificats d'Économies d'Énergie) :**
- Pas de fiche CEE spécifique BESS actuellement — sujet en discussion à l'ADEME
- Les installations de gestion active de l'énergie peuvent y prétendre sous certaines conditions

**Subventions régionales :**
- Variables selon région — certaines régions (Occitanie, Bretagne, Île-de-France) ont des dispositifs de soutien à l'autoconsommation incluant le stockage
- ADEME : appels à projets "stockage et réseaux intelligents" (vérifier le calendrier annuel)

**TVA réduite :**
- TVA 5,5% applicable sur l'installation de batteries couplées à des panneaux PV pour résidences principales (France métropolitaine)

---

## 4. Financements et aides — Niveau européen

### 4.1 REPowerEU
- Plan adopté 2022 en réponse à la crise énergétique post-Ukraine
- Investissements : 300 Md€ dont une part significative pour le stockage et les réseaux
- Ne finance pas directement les projets — mais oriente les fonds structurels (FEDER, Fonds de Cohésion) vers le stockage

### 4.2 IPCEI Batteries (Important Project of Common European Interest)
- **IPCEI Batteries I** (2019) : 3,2 Md€ d'aides d'État approuvées pour l'écosystème batteries (dont Saft, Verkor, TeraBat)
- **IPCEI Batteries II (Hy2Tech)** : focus hydrogène mais inclut stockage hybride
- Conditions : projets innovants, chaîne de valeur transfrontalière, réplicabilité

**Pertinence NUANCES :** IPCEI favorise les grands projets industriels (Md€). Pas pertinent pour NUANCES directement — mais utile pour comprendre où les fonds atterrissent et qui cherche des partenaires terrain.

### 4.3 Horizon Europe — Cluster 5 (Énergie)
**Appels à projets pertinents :**
- Heavy-duty BEV (véhicules électriques lourds) : €68 M — ouvert décembre 2025, deadline avril 2026
- Sodium-ion et Li-ion production : €37,8 M — ouvert décembre 2026, deadline mars 2027
- Energy communities & storage : appels récurrents

**Format de participation :**
- Consortiums minimum 3 entités de 3 pays UE différents
- Taux de financement : 70% (entreprises) à 100% (organismes publics, associations)
- Durée projet : 3–4 ans

### 4.4 Innovation Fund EU
- Financé par les recettes du système ETS (marché carbone EU)
- Large-scale projects : projets > 7,5 M€ d'aide, focus technologies innovantes bas-carbone
- Small-scale projects : ≤ 7,5 M€ d'aide
- BESS innovants (technologies non-LFP, LDES) : éligibles

### 4.5 Just Transition Fund (JTF)
- Régions en transition depuis les combustibles fossiles
- Incluent des volets stockage d'énergie et réseaux intelligents
- Pertinent pour projets dans des bassins miniers, régions charbonnières (Wallonie, Nord-Pas-de-Calais, Silésie)

### 4.6 Fonds Structurels FEDER/FEADER
- FEDER : développement régional — volets économie verte et transition énergétique
- FEADER : développement rural — pertinent pour BESS off-grid et communautés rurales
- Accès via régions (Conseils régionaux en France, Gouvernements régionaux en Belgique)

---

## 5. Contraintes spécifiques solutions mobiles

### 5.1 Classification et transport ADR

**Cadre ADR (Accord européen relatif au transport international des marchandises dangereuses par route) :**
- Applicable au transport de batteries comme marchandise (pas aux batteries installées dans un véhicule en exploitation)
- Mise à jour ADR 2025 : nouveaux codes UN pour refléter les évolutions technologiques

**Codes UN principaux pour batteries Li-ion :**
- **UN 3480** : batteries lithium-ion (non contenues dans équipement, pas chargées avec équipement)
- **UN 3481** : batteries lithium-ion contenues dans ou emballées avec équipement

**Exigences clés pour transport BESS > 100 Wh :**
- Certificat UN38.3 obligatoire (tests de sécurité : vibration, choc, court-circuit, surcharge, etc.)
- État de charge (SoC) limité à 30% pour transport de grandes quantités
- Disconnect électrique obligatoire (batteries doivent être en état isolé)
- Emballage certifié ADR selon UN P903/LP902 selon format

**Exemptions :**
- Batteries < 100 Wh installées dans équipement : provision spéciale SP188 — transport simplifié
- Batteries dans véhicule en fonctionnement (BESS mobile dans van/camion) : pas soumises ADR si correctement fixées et non transportées comme marchandise distincte

### 5.2 BESS dans un véhicule aménagé (van/camion)

**Statut légal du véhicule :**
- Van aménagé (< 3,5t) : transformation soumise à réception nationale (DREAL en France)
  - Réception à titre isolé (RTI) possible pour modifications individuelles
  - Normes : ECE R100 pour les systèmes haute tension dans les véhicules
  - Si batteries > 48V : classification possible comme véhicule électrique (implications assurance, maintenance)
- Camion transformé : procédure via DREETS/DREAL selon puissance et type

**Points d'attention assurance :**
- Les assureurs exigent en général une attestation de conformité pour toute transformation impliquant un BESS à bord
- Société spécialisée en assurance flotte aménagée : consulter Albingia, Gan Pro, MAIF Pro

**En Belgique :**
- Homologation via DIV (Direction pour l'Immatriculation des Véhicules)
- Norme applicable : directive 2007/46/CE et règlements ECE pertinents
- Pour BESS dans camionnette < 3,5t : expertise d'un organisme agréé (AIB-Vinçotte, Bureau Veritas)

### 5.3 Réglementation BESS sur sites temporaires / événementiels

**France :**
- ERP (Établissements Recevant du Public) : si BESS alimentant un ERP, doit respecter les règles de la commission sécurité
- Manifestations extérieures : déclaration en préfecture, consultation pompiers selon capacité
- Générateurs et BESS sur chantier : réglementation OPPBTP + code du travail (article R4215)

**Belgique :**
- Événements publics : RGIE + règlement communal de police
- Chantier : RGPT (Règlement Général pour la Protection au Travail)

---

## 6. Tableau de synthèse réglementaire

| Niveau | Instrument | Impact BESS | Échéance clé |
|--------|-----------|-------------|-------------|
| EU | Règlement 2023/1542 (Batteries) | Passeport, contenu recyclé, REP | 2027 (passeport) |
| EU | RED III | Droits prosumers, communautés énergie | 2025 (transposition) |
| EU | MACF | Impact indirect (batteries cobalt/nickel) | 2026 (opérationnel) |
| EU | Electricity Market Design | Statut légal storage, marchés flexibilité | 2024–2025 |
| Belgique | C10/11 Synergrid (C10/26) | Plug-in batteries résidentielles | 2025 |
| Belgique | Cadre CER (VREG/CWaPE) | Community storage légal | Opérationnel 2023 |
| Belgique | RGIE | Conformité installation électrique | En continu |
| France | Loi APER 2023 + Décret 2024 | Statut stockage, permitting accéléré | Opérationnel |
| France | ICPE (rubrique 2925) | Seuils déclaration/autorisation | En continu |
| France | NF C15-100 rév. 2025 | Fin auto-installation, disjoncteur dédié | Septembre 2025 |
| France | REP batteries (Décret 2024-1221) | Adhésion éco-organisme | Août 2025 |
| Transport EU | ADR 2025 | Transport batteries comme marchandise | Opérationnel |

---

## Sources
- [EU Batteries Regulation 2023/1542 — SunLith Energy](https://sunlithenergy.com/eu-batteries-regulation-eu-2023-1542-complete-guide/)
- [EU Battery Regulation obligations — Flash Battery](https://www.flashbattery.tech/en/blog/eu-battery-regulation-obligations-updates/)
- [Regulation 2023/1542 — EUR-Lex](https://eur-lex.europa.eu/eli/reg/2023/1542/oj/eng)
- [EU Battery Regulation — TÜV Rheinland](https://www.tuv.com/landingpage/en/eu-new-battery-regulation-eu-2023-1542/)
- [Unlocking Energy Storage in EU and France — Paul Hastings](https://www.paulhastings.com/insights/client-alerts/unlocking-energy-storage-in-the-eu-and-france-regulatory-and-contractual-pathways)
- [RED III Impact on Renewable Energy — RE24 Energy](https://re24.energy/post-renewable-energy-directive-eu-red-iii/)
- [EU Solar Policy 2025 REPowerEU & RED III — SurgePV](https://www.surgepv.com/hub/solar-industry/eu-policy)
- [EU Renewable Energy Directive (RED III) — NetZeroCompare](https://netzerocompare.com/policies/eu-renewable-energy-directive-eu-red-iii)
- [Energy Storage in Belgium Guidelines — NWEurope](https://vb.nweurope.eu/media/20375/energy-storage-in-belgium.pdf)
- [Belgium to allow plug-in solar panels and battery storage — ESS News](https://www.ess-news.com/2024/09/13/belgium-to-allow-plug-in-solar-panels-battery-storage/)
- [Belgium plug-in solar batteries approved 2025 — PV KnowHow](https://www.pvknowhow.com/news/plug-in-solar-panels-now-allowed-in-belgium/)
- [Electricity law in Belgium — CMS Expert Guides](https://cms.law/en/int/expert-guides/cms-expert-guide-to-electricity/belgium)
- [Legislation batteries — Bebat Belgium](https://www.bebat.be/en/b2b/legislation)
- [Obligations légales batterie solaire France 2025 — Ma Batterie Solaire](https://ma-batterie-solaire.fr/installer-une-batterie-solaire-en-france-en-2025-obligations-legales-et-demarches-completes/)
- [Décret 2024-1221 REP batteries — AIDA](https://aida.ineris.fr/reglementation/decret-ndeg-2024-1221-271224-relatif-a-responsabilite-elargie-producteurs-batteries)
- [EU battery funding programs 2025 — Zabala](https://www.zabala.eu/news/eu-battery-funding-programs/)
- [Grant opportunities Horizon Europe batteries — Deloitte Belgium](https://www.deloitte.com/be/en/services/tax/blogs/grant-opportunities-for-battery-industry-under-eu-s-horizon-europe-funding-programme.html)
- [Europe 2025 BESS Regulatory Shifts — Battery Tech Online](https://www.batterytechonline.com/stationary-batteries/europe-s-2025-bess-boom-growth-innovation-and-regulatory-shifts)
- [Lithium battery transport regulations — Flash Battery](https://www.flashbattery.tech/en/blog/lithium-battery-transport/)
- [Class 9A Lithium Batteries — DSV](https://www.dsv.com/en-gb/our-solutions/modes-of-transport/value-added-services/transporting-dangerous-goods/9-classes-of-dangerous-goods/class-9a-lithium-batteries)
- [ADR transport batteries — Safety Training Plus](https://www.safetytrainingplus.com/en/blog/lithium-batteries-as-dangerous-goods-which-guidelines-apply/)
- [Question Assemblée Nationale réglementation stockage énergie batterie](https://questions.assemblee-nationale.fr/q17/17-864QE.htm)
- [Loi APER — Sénat contrôle application](https://www.senat.fr/application-des-lois/pjl21-889.html)
